---
seo_title: Сканер Modbus — поиск приборов на линии RS-485 и в сети (Modbus TCP)
description: Как найти приборы Modbus RTU на линии, если адрес неизвестен, какие регистры отвечают на приборе и где в сети приборы Modbus TCP — сканер ModbusReader, режимы «Устройства», «Регистры» и «Сеть (TCP)», что значит «Жив (исключение)», как подобрать скорость.
---

# Сканер

**Сканер** (++ctrl+4++) отвечает на три вопроса: *кто есть на линии*,
*какие адреса отвечают у прибора* и *где в сети приборы Modbus TCP*. Режимы
«Устройства» и «Регистры» в версии 26.10.4 требуют открытого подключения (++f5++).
В сборке из `main` после 26.10.4 сканер сам открывает настроенный порт и закрывает его
по окончании. При уже открытом соединении опрос карты приостанавливается на время поиска.
Дважды щёлкните по найденному прибору, чтобы подключиться к нему.
Режиму «Сеть (TCP)» подключение не нужно.

![Сканер: найденные приборы с временем ответа](../images/scanner.png)

## Режимы

**Устройства** — перебор адресов прибора (Slave ID) в диапазоне 1…247. Каждому
отправляется чтение одного holding-регистра с адресом 0. Найденным
считается прибор, который ответил:

- **Отвечает** — вернул данные;
- **Жив (исключение)** — ответил ошибкой Modbus. Это тоже **находка**: прибор
  на линии и разобрал запрос, просто у него нет регистра 0. Читайте
  его по адресам из документации.

**Регистры** — перебор адресов holding-регистров у **одного** прибора (его
адрес задаётся рядом в 26.10.4 или в карточке подключения в сборке из `main`).
В сборке из `main` колонка «В карте» показывает имя регистра или отмечает отсутствующий адрес. Для каждого ответившего адреса показано сырое
значение — так можно найти живые регистры прибора без документации.

При подключении по Modbus TCP режим «Устройства» перебирает **Unit ID** —
так находят приборы за шлюзом Modbus TCP ↔ RTU.

### Сеть (TCP) { #network }

Поиск приборов Modbus TCP в локальной сети, когда IP-адрес неизвестен.
Выберите подсеть (программа сама предлагает подсети этого компьютера, или
**«Свой диапазон…»** — до 1024 адресов) и порт (обычно 502) и нажмите
**«Сканировать»**. Сканер стучится в порт по всем адресам сразу и спрашивает
каждого, кто открыл соединение. В таблице:

- **Modbus · Unit ID 1** — прибор отвечает по Modbus TCP;
- **Modbus · Unit ID 1 · исключение 02** — тоже находка: прибор на связи,
  просто у него нет регистра 0;
- **порт открыт, Modbus молчит** — на порту что-то есть, но не Modbus TCP:
  например, преобразователь в режиме [RTU по TCP](../modbus/rtu-over-tcp.md).

**Двойной щелчок** по строке — подключиться к этому прибору. В этот режим
ведёт и кнопка **«Найти в сети»** в [карточке подключения](../connect.md#card).

По каждой находке — время ответа в миллисекундах. В конце — итог: «Найдено
5 из 32 · 6.4 с». Скан идёт в фоне; повторное нажатие кнопки его
останавливает.

## Скорость скана

Молчащий адрес стоит целый **таймаут ответа** (**Настройки → Подключение →
Таймаут ответа**, по умолчанию 1000 мс). Перебор всех 247 адресов при
таймауте 1 с займёт около четырёх минут. Чтобы ускорить:

- сузьте диапазон, если примерно знаете адрес;
- уменьшите таймаут до 200–300 мс — большинство приборов отвечает за
  10–50 мс. Не забудьте вернуть его для обычной работы.

## Если неизвестна скорость { #unknown-baud }

Сканер ищет на одной скорости и чётности — тех, что заданы в настройках.
Если параметры прибора неизвестны, перебирайте их по очереди: начните с
**9600 8N1**, **19200 8N1**, **9600 8E1**, **19200 8E1**, затем 38400 и
115200 — для каждого варианта переподключитесь (++f5++ дважды) и запустите
скан устройств с узким диапазоном (например, 1…10). Заводской адрес
большинства приборов — 1.

Ошибки CRC в статистике линии при переборе — признак, что скорость близка,
но не та, или не та чётность.
