---
seo_title: Адреса регистров Modbus — 40001, 0x0000 и смещение на единицу
description: Почему holding-регистр 40001 — это адрес 0, чем отличаются coils, discrete inputs, input и holding registers, как читать адреса из паспорта прибора (4x, с нуля, с единицы, hex) и как ModbusReader их показывает.
---

# Области и адреса

Самая частая причина «прибор отвечает, но значения не те» — **адрес сдвинут
на единицу** или регистр ищется не в той таблице. Разберёмся раз и навсегда.

## Четыре таблицы

У прибора Modbus четыре **независимых** адресных пространства. Coil 0,
discrete input 0, input register 0 и holding register 0 — четыре разные
вещи, и каждую читает своя функция:

| Таблица | В ModbusReader | Размер | Чтение | Запись |
|---|---|---|---|---|
| Coils | `CO 0x0000`, «0x Coil» | 1 бит | FC 01 | FC 05 |
| Discrete inputs | `DI 0x0000`, «1x Discrete» | 1 бит | FC 02 | — |
| Input registers | `IR 0x0000`, «3x Input» | 16 бит | FC 04 | — |
| Holding registers | `0x0000`, «4x Holding» | 16 бит | FC 03 | FC 06 / FC 16 |

Если прибор отвечает на регистр исключением 02 «недопустимый адрес» —
проверьте, не лежит ли он в другой таблице: например, измерения часто
отдаются как input registers (FC 04), а не holding (FC 03).

## Адрес в кадре всегда с нуля

В самом кадре Modbus адрес — 16-битное число от 0 до 65535 (`0x0000…0xFFFF`).
Первый регистр каждой таблицы — адрес **0**. Но в документации приборов
встречаются три разных записи одного и того же регистра:

| Как написано в паспорте | Что это значит | Адрес в кадре |
|---|---|---|
| `0`, `0x0000`, `0000h` | адрес протокола, с нуля | 0 |
| `1`, «регистр 1» | номер регистра, с единицы | 0 |
| `40001` | holding-регистр 1 в нотации Modicon (4x) | 0 |
| `30001` | input-регистр 1 (3x) | 0 |
| `10001` | discrete input 1 (1x) | 0 |
| `00001` | coil 1 (0x) | 0 |

Нотация **4x/3x/1x/0x** пришла из контроллеров Modicon: первая цифра
называет таблицу, остальные — номер регистра **с единицы**. Поэтому `40001`
— это holding-регистр с адресом 0, а `40010` — с адресом 9. Встречается и
шестизначная запись: `400001` = `40001`.

!!! warning "Смещение на единицу"
    Если в паспорте написано «регистр 100», а прибор на адрес 100 отвечает
    чужим значением — скорее всего, нумерация с единицы, и нужен адрес 99.
    Проверить просто: прочитайте соседние адреса и найдите известное
    значение (например, серийный номер или уставку, которую вы знаете).

Перевести адрес из одной записи в другую — [адреса 40001 ↔ 0x0000](../tools/address.md).

### Десятичный или шестнадцатеричный

`0x0010`, `10h`, `$10` и `16` — один и тот же адрес. Если в таблице паспорта
встречаются буквы A–F — адреса в hex, даже если префикса нет.

## Как это устроено в ModbusReader

- В таблице адрес показан **с нуля в hex**, с приставкой таблицы:
  `0x000A` — holding-регистр 10, `IR 0x0001` — input-регистр 1,
  `CO 0x0000` — coil 0, `DI 0x0000` — discrete input 0.
- В [редакторе карты](../guide/map-editor.md) таблица выбирается в колонке
  **«Область»**; адрес можно ввести как `0x10`, `10h` или `16`.
- При [импорте из CSV/Excel](../guide/map-editor.md#import)
  есть явный выбор формата адреса: **«Как в файле (с нуля)»**, **«С единицы
  (1 = регистр 0)»** или **«4x / 3x (40001 = регистр 0)»**. Если в файле
  много адресов больше 30000, программа подскажет, что это, похоже,
  формат 4x. В формате 4x таблица определяется по первой цифре: 3xxxx — input,
  1xxxx — discrete input.
- В [макросах](../guide/macros.md) регистр можно назвать по имени из карты
  или по адресу: `read(0x0A)`, `read("IR 0x01")`, `read("CO 5")`,
  `read("DI 3")`.

## Сколько можно прочитать за раз

Одним запросом FC 03/04 читается до **125 регистров**, FC 01/02 — до 2000
бит. Строковое поле в карте не может быть длиннее 125 регистров
(250 символов).

Дальше — [Типы данных и порядок байт](data-types.md).
